---
module: 建筑防火
sub_module: 建筑分类
subjects: [实务, 综合, 案例]
tags: [建筑分类, 建筑定性, 超高层, 150m分级, 一类高层, 商业服务网点, 重要公共建筑, 建筑高度, 裙房]
sources:
  - type: 规范
    ref: GB 50352-2019
  - type: 规范
    ref: GB 50016-2014
  - type: 讲义
    file: materials/qimen-dunjia/奇门遁甲总结.pdf
    section: 高位消防水箱·特级负荷·150m界限
  - type: 讲义
    file: materials/lectures/1号书26齐德龙技术实物防火篇.pdf
    section: 建筑分类（P31-43）
regulation_refs:
  - GB 50352-2019《民用建筑设计统一标准》（术语 超高层建筑）
  - GB 50016-2014 第5.1.1条（建筑分类）
  - GB 50016-2014 附录A（建筑高度和层数计算）
  - GB 50016-2014（以"建筑高度大于100m"作为特殊防火要求界限）
  - GB 50974-2014 第5.2.1条（高位消防水箱有效容积，100m<H≤150m≥50m³，H>150m≥100m³）
  - GB 51348-2019 第3.2.1条（建筑高度>150m民用建筑消防用电按特级负荷，需设自备应急电源；已由用户确认）
related:
  - building-fire-protection/building-plane.md
  - building-fire-protection/evacuation.md
  - building-fire-protection/decoration.md
  - fire-facilities/electrical/emergency-lighting.md
  - fire-facilities/hvac/smoke-control.md
  - fire-facilities/water/fire-hydrant.md
  - fire-facilities/water/water-supply.md
---

# 建筑分类

## 建筑高度计算（GB 50016-2014 附录A）

| 屋面类型 | 高度计算 |
|---|---|
| 平屋面 | 室外设计地面至屋面面层的高度 |
| 坡屋面 | 室外设计地面至檐口与屋脊平均高度 |
| 多种屋面 | 分别计算后取最大值 |

**不计入高度的局部突出物（辅助用房）**。局部突出屋顶的望塔、冷却塔、水箱间、微波天线间、电梯机房、排风排烟机房及楼梯出口小间等辅助用房占屋面面积≤1/4 可不计入
- 住宅底部室内高度≤2.2m 的自行车库、储藏室、敞开空间及室内外高差≤1.5m 部分可不计入
- 室内首层地面标高均记 ±0

## 建筑层数

- 按**自然层数**计
- 不计入层数。顶板面高出室外地面≤1.5m 的地下室、底部≤2.2m 自行车库、屋顶突出的局部设备用房

## 民用建筑分类（GB 50016-2014 表5.1.1）

| 建筑类别 | 住宅建筑 | 公共建筑 |
|---|---|---|
| 单、多层 | H≤27m | H≤24m |
| 二类高层 | 27m<H≤54m | 24m<H≤50m |
| 一类高层 | H>54m | H>50m（或满足下列特殊条件之一） |

**口诀记忆**。住宅三档 27/54，公共两档 24/50

## 一类高层公共建筑判定（任一满足即为一类）

> 依据：GB 50016-2014 第5.1.1条

1. **建筑高度>50m 的公共建筑**
2. **建筑高度24m以上部分任意一层（楼板标高>24m）建筑面积>1000㎡**的商店、展览、电信、邮政、财贸金融建筑
3. 24m以上任意一层建筑面积>1000㎡ 的**多功能组合建筑**（办公+商场等，不包括住宅与公共组合）
4. **>24m** 的医疗建筑、重要公共建筑、独立建造的老年人照料设施
5. >24m 的省级及以上广播电视和防灾指挥调度建筑、网局级和省级电力调度建筑
6. >24m 藏书超 **100万册** 的图书馆、书库

**注意**。一类高层判定不看总高度，有些条件只看"24m以上楼层面积"或"功能类型"（P33-36）

## 商业服务网点

- **定义**。设置在住宅建筑**首层或首层及二层**，每个分隔单元建筑面积≤300㎡ 的小型营业性用房（商店、邮政所、储蓄所、理发店等）
- 首层二层相加≤300㎡
- **只在住宅建筑中才有**；网吧不能作为网点；网点不能设在3层
- 依据：GB 50016-2014 第2.1.4条（术语）

## 重要公共建筑定义（8类）

> 依据：GB 50016-2014 第2.1.3条（术语）

1. 地市级及以上党政机关办公楼
2. 设计使用人数或座位数超 **1500人（座）** 的体育馆、会堂、影剧院、娱乐场所、车站、证券交易所等
3. 藏书超 **50万册** 图书馆及地市级以上文物古迹、博物馆、展览馆、档案馆
4. 省级及以上银行金融机构办公楼、省级及以上广播电视建筑
5. 设计使用人数超 **5000人** 的露天体育场、露天游泳场等
6. 使用人数超 **500人** 的中小学校、超 **200人** 的幼儿园托儿所、**150张床位**及以上养老院、医院门诊楼、住院楼（有围墙时从围墙中心线算起）
7. 总建筑面积超 **20000㎡** 商店建筑、营业面积超 **15000㎡**
8. 地铁出入口、隧道出入口

## 老年人照料设施

- **定义**。床位总数≥**20床（人）** 的设施
- **三种形式**。独立建造、组合建造、设置在其他建筑内
- 依据：GB 50016-2014 第2.1.13条、第5.1.1条

## 裙房

- **定义**。在高层建筑主体**投影范围外**、与主体相连且建筑高度≤**24m** 的附属建筑
- **有主体才有裙房**（无高层主体则不存在裙房概念）
- 依据：GB 50016-2014 第2.1.2条（术语）

## 超高层建筑

- **定义**。建筑高度大于 **100m** 的民用建筑为超高层建筑
- **依据**。GB 50352-2019《民用建筑设计统一标准》术语；GB 50016-2014 未单设"超高层"术语，但全文多处以"建筑高度大于100m"作为特殊防火要求的界限

## 建筑高度分级界限

### 100m 界限（超高层）

| 要求 | 来源文件 |
|---|---|
| 竖井检查门用甲级防火门 | building-plane.md |
| 防烟楼梯间前室门用甲级防火门 | evacuation.md |
| 应急照明持续时间 ≥1.5h | emergency-lighting.md |
| 住宅外墙外保温应 A 级 | decoration.md |
| 防排烟系统竖向分段独立，每段 ≤100m | smoke-control.md |
| 应设软管卷盘或轻便水龙 | fire-hydrant.md |

### 150m 界限

| 要求 | 来源文件 |
|---|---|
| 高位消防水箱有效容积 ≥100m³（一类高层公建） | water-supply.md |
| 消防用电按特级负荷供电（工业与民用建筑） | 待补录（疑为 GB 51348-2019） |

> 高位水箱三档：H≤100m ≥36m³，100<H≤150m ≥50m³，H>150m ≥100m³（GB 50974-2014 第5.2.1条）。
