---
module: 建筑防火
sub_module: 建筑防爆
subjects: [实务, 综合]
tags: [建筑防爆, 爆炸区域, 泄压, 泄压面积, 长径比, 防爆墙, 电气防爆, 门斗, 变配电站, 直燃机房, 厨房防爆]
weight: normal
sources:
  - type: 讲义
    file: materials/lectures/1号书26齐德龙技术实物防火篇.pdf
    section: 建筑防爆（P235-248）
regulation_refs:
  - GB 50016-2014 第3.3.8条
  - GB 50016-2014 第3.6.1~3.6.14条
  - GB 50016-2014 第3.6.4条
  - GB 50016-2014 第3.6.6条
  - GB 50016-2014 第3.6.8条
  - GB 50016-2014 第3.6.9条
  - GB 50016-2014 第3.6.10条
  - GB 50016-2014 第3.6.12条
  - GB 50016-2014 第8.3.11条
  - GB 50058-2014 第3章（爆炸危险区域与电气防爆）
related:
  - fire-basics.md
  - fire-classification.md
  - site-layout.md
---

# 建筑防爆

## 防爆基本措施

防爆措施分为预防性技术措施与减轻性措施两大类。

口诀"**写报纸**"。**写**=泄压（设置泄压设施）；**报**=抗爆结构（钢筋混凝土、钢框架等）；**纸**=合理布置（合理布置爆炸危险区域）

- **预防性技术措施**。防止爆炸发生的措施。控制可燃物浓度（通风、惰化、防泄漏）、消除引火源（防静电、防明火、防电火花）、监测报警（可燃气体探测报警）
- **减轻性措施**。爆炸发生后减轻危害。设置泄压设施、采用抗爆结构、合理布置（泄压口避开人员密集区和主要交通道路）

## 爆炸危险区域划分（GB 50058-2014）

**爆炸性气体环境**：

| 区域 | 定义 |
|---|---|
| 0 区 | 连续出现或长期出现爆炸性气体混合物的环境 |
| 1 区 | 正常运行时可能出现爆炸性气体混合物的环境 |
| 2 区 | 正常运行时不可能出现，仅在不正常时短时间出现的环境 |

**爆炸性粉尘环境**：

| 区域 | 定义 |
|---|---|
| 20 区 | 连续出现或长期出现爆炸性粉尘混合物的环境 |
| 21 区 | 正常运行时可能出现的环境 |
| 22 区 | 正常运行时不可能出现，仅在不正常时短时间出现的环境 |

**释放源分级**：
- **连续级释放源**（连续释放或长期释放）→ 气体划为 **0 区**、粉尘划为 **20 区**
- **一级释放源**（正常运行时周期性或偶尔释放）→ 气体划为 **1 区**、粉尘划为 **21 区**
- **二级释放源**（正常运行时不会释放，仅不正常时短暂释放）→ 气体划为 **2 区**、粉尘划为 **22 区**

**通风对分区等级影响**：
- 良好的通风可降低危险区域等级或缩小范围
- 通风不良时危险区域范围扩大、等级提高
- 采用机械/自然通风时应保证事故通风要求

## 防爆厂房布置（GB 50016-2014 第3.6节）

- 有爆炸危险的厂房宜采用**敞开、半敞开式**布置，利于通风泄压
- 承重结构宜采用**钢筋混凝土**或**钢框架**等抗爆结构
- 平面宜**矩形**布置，并与主导风向**垂直**或夹角不小于 **45°**，避免泄漏气体积聚
- 防爆厂房与其他建筑贴邻时，**只能一面贴邻**，且应采用防火墙或防爆墙分隔
- 有爆炸危险的甲、乙类生产部位宜布置在单层厂房靠外墙的泄压设施附近；多层厂房宜布置在顶层靠外墙部位

## 泄压设施（GB 50016-2014 第3.6.3条）

- 宜采用**轻质屋面板**、**轻质墙体**（自重不超过 **60kg/㎡**）、易于泄压的门窗等
- 泄压设施应**避开人员密集场所和主要交通道路**，并宜**靠近爆炸危险部位**
- 屋顶上的泄压设施应采取防冰雪积聚措施

## 泄压面积计算（GB 50016-2014 第3.6.4条）

公式。**A = 10 × C × V^(2/3)**

- A——泄压面积（㎡）
- C——泄压比（㎡/m³），按厂房内爆炸性危险物质查表取值
- V——厂房的容积（m³）

**长径比**。当厂房的长径比大于 **3** 时，宜划分为长径比不大于 3 的多个计算段，各分段分别计算泄压面积后**取最大值**

长径比公式。**长径比 = L × 2 × (W + H) / [4 × (W × H)]**
- L——建筑平面几何尺寸中最长边
- W——建筑平面几何尺寸中（最短边）宽度
- H——建筑高度

## 不发火花地面（GB 50016-2014 第3.6.6条）

- 散发较空气重的可燃气体、蒸气的甲类厂房及有粉尘爆炸危险的厂房，应采用**不发火花**的地面
- 采用绝缘材料作整体面层时，应采取**防静电**措施
- 散发可燃粉尘、纤维的厂房，地面应平整、光滑并易于清扫

## 甲乙类生产部位靠外墙

- 有爆炸危险的甲、乙类生产部位，宜布置在单层厂房**靠外墙**的泄压设施附近
- 有爆炸危险的设备宜避开厂房的梁、柱等主要承重构件布置

## 控制室设置（GB 50016-2014 第3.6.8、3.6.9条）

- **总控制室**。有爆炸危险的甲、乙类厂房（区域）的**总控制室应独立设置**（不贴邻厂房）
- **分控制室**。宜独立设置；当贴邻厂房外墙设置时，应采用耐火极限不低于 **3.00h** 的防火隔墙与其他部位分隔

## 变配电站（GB 50016-2014 第3.3.8条）

- 变、配电站不应设置在甲、乙类厂房内或贴邻，且不应设置在爆炸性气体、粉尘环境的危险区域内
- 供甲、乙类厂房专用的 10kV 及以下变、配电站，当采用**无门、窗、洞口的防火墙**分隔时，可**一面贴邻**
- 乙类厂房的配电站确需在防火墙上开窗时，应采用**甲级防火窗**

## 门斗（GB 50016-2014 第3.6.10条）

- 有爆炸危险区域与相邻区域连通处应设置门斗等防护措施
- 门斗。采用耐火极限不低于 **2.00h** 的防火隔墙 + **甲级防火门**，并应采用**错位设置**（两道门错开布置）

## 液体厂房管沟与仓库防流散（GB 50016-2014 第3.6.11、3.6.12条）

- 甲、乙、丙类液体厂房。管、沟不应与相邻厂房的管、沟相通，并应在管沟内（下水道等）设置**隔油设施**
- **液体仓库防流散设施**：
  - 甲、乙、丙类液体仓库应设置防止液体流散的设施
  - 常用做法。设置**漫坡**（地面内高外低坡向库外）、门口砌筑高度 **150-300mm** 的**门槛**（挡油坎）
  - 遇湿会发生燃烧爆炸的物品仓库应采取防止水浸渍的措施

## 电气防爆（GB 50058-2014）

**8 种防爆型式**及其适用区域：

| 防爆型式 | 适用区域 |
|---|---|
| 隔爆型（d） | 1 区、2 区 |
| 增安型（e） | 2 区 |
| 本质安全型（ia/ib） | ia 可用于 0 区；1 区、2 区 |
| 正压型（p） | 1 区、2 区 |
| 油浸型（o） | 1 区、2 区 |
| 充砂型（q） | 1 区、2 区 |
| 无火花型（n） | 2 区 |
| 浇封型（m） | 1 区、2 区 |

**爆炸性气体/蒸气按最大试验安全间隙（MESG）和最小点燃电流比分级**：
- **IIA**（间隙大、较安全，如丙烷）
- **IIB**（如乙烯）
- **IIC**（间隙最小、最危险，如氢气、乙炔）

**按引燃温度分组**。**T1-T6** 共 6 组，T 组号越小引燃温度越高（T1 引燃温度 >450℃；T6 引燃温度最低、危险最大）

## 防爆墙构造

| 形式 | 构造要求 |
|---|---|
| 砖墙 | 采用 MU10 以上砖、M5 以上砂浆砌筑，墙厚 ≥240mm，并设钢筋混凝土构造柱等拉结 |
| 钢筋混凝土墙 | 厚度 ≥200mm，混凝土强度等级 ≥C20，双面配筋 |
| 钢板墙 | 型钢骨架 + 钢板制作的防爆墙 |

## 防爆标志（口诀"性别度"）

口诀"**性别度**"。**型**（防爆型式）、**别**（类别 IIA/IIB/IIC）、**度**（温度组别 T1-T6）

防爆电气设备标志组成。防爆型式 + 类别 + 温度组别，例如。Ex d IIB T4

## 直燃机房

- 安全出口数量 ≥2 个，最远工作点至安全出口的距离 ≤**35m**
- 通向室外的门采用**甲级防火门**，向疏散方向开启
- 外墙开口部位设置挑檐（宽 ≥1.0m）或窗间墙（高 ≥1.2m）防火措施
- 烟道周围 **0.5m** 范围内不应布置可燃物
- 排烟口、排气口水平距离 **6m** 以内不应布置易燃易爆物品

## 建筑防爆答题七步（口诀：小花和巫婆勾心斗角）

| 字 | 措施 | 讲义落点 |
|---|---|---|
| 小花 | 消除静电火花 | 1号书 P235 预防性措施·控制火源（5） |
| 和 | 合理抗爆结构 | 1号书 P242 减轻性措施：抗爆性能良好的结构体系 |
| 巫 | 轻质屋面板泄压 | 1号书 P238：泄压设施宜用轻质屋面板，质量≤60kg/㎡ |
| 勾 | 地沟盖板严密、连通处封堵；甲乙丙液体管沟不与相邻厂房相通 | 1号书 P238、P243 |
| 新 | 通风（讲义无「新风系统」表述） | 1号书 P235「加强通风除尘」、P238「通风良好」 |
| 斗 | 门斗 | 1号书 P240：2.00h 隔墙 + 甲级门 + 错位设置 |
| 角 | 屋顶平整无死角 | 1号书 P238：顶棚平整、无死角，上部空间通风良好 |

> 口诀来自案例课，第 5 项截图作「新风系统」，讲义与规范口径均为「通风」，答题建议写「通风良好/加强通风」，不写「新风系统」。

## 厨房防火防爆

- **高层建筑**内的厨房应采用**管道集中供气**（设燃气管道间/竖井）
- 燃气设备房间应靠外墙设置并设通风设施
- 厨房与其他部位之间采用耐火极限 ≥**2.00h** 的防火隔墙和**乙级防火门、窗**分隔
- 建筑面积 **>1000㎡** 的餐馆或食堂，其烹饪操作间的**排油烟罩及烹饪部位应设置自动灭火装置**，并应在燃气或燃油管道上设置与自动灭火装置**联动**的自动切断装置（GB 50016-2014 第8.3.11条）

### 厨房考点集中表（竖向P65）

| 类别 | 内容 |
|---|---|
| 防火分隔 | 公共厨房。2H 隔墙+乙级门；住宅内厨房。2H 隔墙+1H 楼板+乙级门；天然气穿越厨房墙体要有防火堵料封堵且金属管道 |
| 排油烟管道 | **季度清洗**、**150℃ 防火阀** |
| 消防设施 | 感温探测器+**绿色喷头**；可燃气体探测器**不应设在炉灶正上方**；天然气→甲烷探测器、液化石油气→丙烷探测器、人工煤气→一氧化碳探测器 |
| 装修 | **3A 且不降级** |

### 厨房防爆七条（口诀：西门金莲自首五二）

| 字 | 措施 | 讲义落点 |
|---|---|---|
| 西 | 排油烟管道每季度清洗 | 5号书 P294 j、P328 第25条 f |
| 门 | 乙级门（明火厨房 ≥2.00h 隔墙的门窗） | 5号书 P294 e；1号书 P257 |
| 金 | 燃气管道采用金属管道 | 竖版 P68；5号书 P328 第34条 |
| 莲 | 穿越厨房墙体处防火堵料封堵 | 竖版 P68 |
| 自首 | 进入建筑前和设备间的管道上设手动+自动切断装置 | 5号书 P328 第34条 |
| 武 | **排污措施（存疑）** | 讲义查无此项，联网亦无对应规范表述 |
| 二 | 2.00h 防火隔墙与其他部位分隔 | 5号书 P294 e；1号书 P257 |

> 「排污措施」保留原口诀字位，未写入正文结论；待确认原意后再定。

## 规范依据

- GB 50016-2014 第3.6.1~3.6.14条。厂房防爆
- GB 50016-2014 第3.6.4条。泄压面积公式与长径比
- GB 50016-2014 第3.6.6条。不发火花地面
- GB 50016-2014 第3.6.8条。总控制室独立设置
- GB 50016-2014 第3.6.9条。分控制室 3.00h 隔墙
- GB 50016-2014 第3.6.10条。门斗
- GB 50016-2014 第3.6.12条。液体仓库防流散
- GB 50016-2014 第3.3.8条。变配电站
- GB 50016-2014 第8.3.11条。厨房排油烟自动灭火装置
- GB 50058-2014《爆炸危险环境电力装置设计规范》。区域划分与电气防爆

## 易错点 / 陷阱

- 0 区只有本质安全型（ia）可用于；无火花型（n）只能用于 2 区
- IIC 最危险（氢、乙炔），不是 IIA
- 泄压面积是 C 与 V 的 2/3 次方关系；长径比 >3 才分段计算
- 总控制室独立设置，分控制室贴邻用 3.00h 隔墙
- 防火墙上给乙类厂房配电站开窗只能用甲级防火窗
- 门斗 2.00h 隔墙 + 甲级门 + 错位布置

## 考试出题角度

- 实务。危险区域划分（0/1/2、20/21/22）、泄压面积计算、防爆型式适用
- 综合。防爆厂房布置、泄压设施检查、电气设备防爆标志核验
- 案例。厂房防爆措施是否齐全、泄压面积计算题
