---
module: 建筑防火
sub_module: 火灾危险性分类
subjects: [实务, 综合]
tags: [火灾危险性分类, 甲类, 乙类, 丙类, 丁类, 戊类, 生产厂房, 储存物品]
weight: high
sources:
  - type: 奇门遁甲
    file: materials/qimen-dunjia/奇门遁甲总结.pdf
    section: 火灾危险性分类（P10-12）
  - type: 规范
    ref: GB 50016-2014 第3.1节、第3.2节
regulation_refs:
  - GB 50016-2014 第3.1.1条
  - GB 50016-2014 第3.1.2条
  - GB 50016-2014 第3.1.3条
  - GB 50016-2014 第3.2.1条
related:
  - fire-resistance.md
  - site-layout.md
---

# 火灾危险性分类

## 核心判定标准（记忆起点）

| 类别 | 液体（闪点） | 气体（爆炸下限） | 固体 |
|---|---|---|---|
| 甲 | 闪点 < 28℃ | 爆炸下限 < 10% | 遇水/氧化剂反应剧烈等 |
| 乙 | 28℃ ≤ 闪点 < 60℃ | 爆炸下限 ≥ 10% | 可燃固体中的危险品 |
| 丙 | 闪点 ≥ 60℃ | - | 可燃固体 |
| 丁 | - | - | 难燃物质；高温熔融产生辐射热 |
| 戊 | - | - | 不燃物质 |

## 厂房分类口诀（奇门遁甲）

**甲类口诀**：缺心眼琳姐拿次假酒进出车间，过来将要亲甲乙丙丁被削死
- 缺=乙炔站；心=乙烯、氯乙烯、苯乙烯、丁二烯、醋酸乙烯；眼=液化石油气罐瓶间
- 琳=赤磷制备；姐=洗涤剂石蜡裂解、冰醋酸裂解、电解食盐
- 拿次=金属钠钾、次氯酸钙；酒=白酒液态酿酒、酒精蒸馏
- 进出=植物油浸出车间；过来=过氧化氢等；将=橡胶涂胶胶浆
- 要=农药乐果敌敌畏；亲=氢气；甲乙丙丁=甲醇乙醇丙酮丁酮异丙醇
- 被=苯合成；削=硝化棉；死=赛璐珞

**乙类口诀**：张老炮养一金发高个面瘫美女没有空回家过除夕，送俺
- 张老=樟脑/松香提炼；炮养=金属抛光/氧气站
- 一=一氧化碳压缩机及净化；金发=发生炉煤气净化
- 高个=高锰酸钾/重铬酸钠；面瘫=面粉研磨/活性炭
- 美女=铝粉镁粉；没有空=煤油煤粉/空分厂房
- 回=硫黄回收；送俺=松节油松香蒸馏、氨压缩机房

**丙类口诀**：经历同干变压器，笨甲陪笨乙吃煤炭鸡鸭滑
- 经历=植物油精炼/沥青加工；同干=桐油甘油；变压器=油浸变压器室
- 笨甲=苯甲酸；陪=配电室(油>60kg)；笨乙=苯乙酮
- 吃=鱼加工/食品加工；煤炭=煤碳；鸡=机器油；鸭=橡胶压延硫化；滑=润滑油

**丁类口诀**：全保温电石炉热蒸锅失恋
- 全=酚醛泡沫塑料加工；保温=保温瓶胆；电石炉=电石炉转炉
- 热=金属热处理冶炼锻造；蒸=蒸汽机车库；锅=锅炉房；恋=印刷厂漂炼

**戊类口诀**：捐助专车盖一栋水泥石佛
- 捐=卷扬机室；助=造纸浆粕蒸煮；专车=制砖/车辆装配
- 盖=钙镁磷肥车间；一=仪器仪表装配；栋=电动车库
- 水泥=水泥厂；石=石棉加工；佛=氟利昂

## 易混点（高频陷阱）

| 对比项 | 甲类 | 乙类 | 丙类 | 丁类 |
|---|---|---|---|---|
| 汽油 | 甲 | - | - | - |
| 煤油 | - | 乙 | - | - |
| 柴油 | - | 轻柴油=乙 | 柴油=丙 | - |
| 谷物筒仓工作塔 | - | 乙 | - | - |
| 谷物加工厂 | - | - | 丙 | - |
| 水煤气净化压缩机室 | 甲 | - | - | - |
| 发生炉煤气净化 | - | 乙 | - | - |
| 氯乙醇 | 甲 | - | - | - |
| 氯丙醇 | - | 乙 | - | - |
| 橡胶涂胶胶浆 | 甲 | - | - | - |
| 橡胶压延成型硫化 | - | - | 丙 | - |
| 印刷厂印刷车间 | - | - | 丙 | - |
| 造纸浆粕蒸煮 | - | - | - | 戊 |
| 液体雾滴(≥60℃) | - | 乙 | - | - |
| 集成电路氧化扩散间 | - | - | 丙 | - |
| 配电室(油≤60kg) | - | - | - | 丁 |
| 白兰地蒸馏勾兑灌装 | 甲 | - | - | - |

## 判定规则

- **基本规则**：同一厂房有多种火灾危险性生产时，按火灾危险性较大的确定
- **特殊情况1**：较大危险性部分占本层/防火分区面积 <5%（或丁戊类厂房油漆工段 <10%），且不蔓延、有防火措施时，可按较小的确定
- **特殊情况2**：丁戊类厂房油漆工段采用封闭喷漆+负压+探测报警/抑爆系统（自可负闭），且 ≤20% 时，可按较小的确定

## 仓库分类要点

- 储存物品分类与生产分类不同，**储存按物品储存时的危险性**
- 漂白粉仓库=乙类（判断时注意与厂房区别）
- 白兰地成品库=丙类、赛璐珞板仓库=乙类
- 硝酸铜=乙类、赤磷=甲类（储存）

## 规范依据

- GB 50016-2014 第3.1.1条。生产的火灾危险性分类
- GB 50016-2014 第3.1.2条。储存物品的火灾危险性分类
- GB 50016-2014 第3.1.3条。同一建筑多用途的确定原则

## 考试出题角度

- 给具体厂房名称判断火灾危险性类别（甲/乙/丙/丁/戊）
- 给闪点/爆炸下限判断类别
- 混合生产车间的类别判定（面积百分比规则）
- 生产 vs 储存分类差异对比
