---
module: 建筑防火
sub_module: 防火分区
subjects: [实务, 综合]
tags: [防火分区, 厂房防火分区, 仓库防火分区, 民用防火分区, 营业厅, 中庭, 住宅组合, 地下商业]
weight: normal
sources:
  - type: 讲义
    file: materials/lectures/1号书26齐德龙技术实物防火篇.pdf
    section: 防火分区（P125-142）
regulation_refs:
  - GB 50016-2014 第3.3.1条
  - GB 50016-2014 第3.3.2条
  - GB 50016-2014 第5.3.1条
  - GB 50016-2014 第5.3.2条
  - GB 50016-2014 第5.3.4条
  - GB 50016-2014 第5.3.5条
  - GB 50016-2014 第5.4.10条
related:
  - fire-separation.md
  - fire-resistance.md
  - building-plane.md
---

# 防火分区

## 概念与划分手段

- 防火分区。在建筑内部采用防火墙、楼板及其他防火分隔设施分隔而成，能在一定时间内防止火灾向同一建筑其他部分蔓延的局部空间
- **划分手段**：
  - 防火分区之间应采用**防火墙**分隔（防火墙是划分防火分区的主要构件）
  - **防火隔墙不能划分防火分区**（防火隔墙只能用于房间、区域之间的分隔）
  - 防火墙确有困难时可用**防火卷帘、防火分隔水幕**替代，但**甲类厂房**防火分区之间必须采用防火墙，**不能用防火卷帘/水幕**分隔
  - **仓库**的防火分区之间必须采用防火墙分隔（不能用卷帘替代）
  - 设中庭等上下层连通开口时，防火分区面积按上下层连通面积**叠加**计算

## 厂房防火分区面积表（GB 50016-2014 表3.3.1）

口诀"**甲4332、乙5443、丙68432、丁戊、高层=多层÷2、地下丙500/丁戊1000**"

每个防火分区最大允许建筑面积（㎡）：

| 生产类别 | 耐火等级 | 最多允许层数 | 单层 | 多层 | 高层 | 地下/半地下 |
|---|---|---|---|---|---|---|
| 甲 | 一级 | 宜采用单层 | 4000 | 3000 | — | — |
| 甲 | 二级 | — | 3000 | 2000 | — | — |
| 乙 | 一级 | 不限 | 5000 | 4000 | 2000 | — |
| 乙 | 二级 | 6 | 4000 | 3000 | 1500 | — |
| 丙 | 一级 | 不限 | 不限 | 6000 | 3000 | 500 |
| 丙 | 二级 | 不限 | 8000 | 4000 | 2000 | 500 |
| 丙 | 三级 | 2 | 3000 | 2000 | — | — |
| 丁 | 一、二级 | 不限 | 不限 | 不限 | 4000 | 1000 |
| 丁 | 三级 | 3 | 4000 | 2000 | — | — |
| 丁 | 四级 | 1 | 1000 | — | — | — |
| 戊 | 一、二级 | 不限 | 不限 | 不限 | 6000 | 1000 |
| 戊 | 三级 | 3 | 5000 | 3000 | — | — |
| 戊 | 四级 | 1 | 1500 | — | — | — |

要点：
- 口诀"甲4332"。"43"=甲类一级单层4000、一级多层3000（甲类只能一级耐火，多层仅限生产工艺必须）；"32"=甲类二级单层3000、二级多层2000
- 口诀"乙5443"。"54"=乙类一级单层5000、一级多层4000、二级单层4000、二级多层3000；高层乙一级2000/乙二级1500
- 口诀"丙68432"（简化记忆，将一级/二级合并）。规范表原文：丙一级单层不限/多层6000/高层3000；丙二级单层8000/多层4000/高层2000；丙三级单层3000/多层2000。口诀对应：6=一级多层、8=二级单层、4=二级多层、3=一级高层、2=三级多层
- 丙类液体（丙类1项）厂房。三级耐火等级**只能单层，且每个防火分区≤500㎡**（P134限定）
- 丁戊类单、多层面积不限；高层。丁4000、戊6000
- 地下/半地下厂房。丙类500、丁戊类1000；甲、乙类厂房不应设在地下或半地下
- 厂房内设置自动灭火系统时，防火分区最大允许建筑面积可增加 **1.0 倍**（局部设置按局部增加）
- 丁、戊类地上厂房设自喷后防火分区面积不限

## 仓库层数面积表（GB 50016-2014 表3.3.2）

| 储存物品 | 耐火等级 | 最多允许层数 | 单层仓库 | | 多层仓库 | | 高层仓库 | | 地下/半地下 |
|---|---|---|---|---|---|---|---|---|---|
| | | | 每座仓库 | 防火分区 | 每座仓库 | 防火分区 | 每座仓库 | 防火分区 | 防火分区 |
| 甲类3、4项 | 一级 | 1 | **存疑** | 60 | — | — | — | — | — |
| 甲类1、2、5、6项 | 一、二级 | 1 | 750 | 250 | — | — | — | — | — |
| 乙类1、3、4项 | 一、二级 | 3 | 2000 | 500 | 900 | 300 | — | — | — |
| 乙类1、3、4项 | 三级 | 1 | 500 | 250 | — | — | — | — | — |
| 乙类2、5、6项 | 一、二级 | 5 | 2800 | 700 | 1500 | 500 | — | — | — |
| 乙类2、5、6项 | 三级 | 1 | 900 | 300 | — | — | — | — | — |
| 丙类1项（液体） | 一、二级 | 5 | 4000 | 1000 | 2800 | 700 | — | — | 150 |
| 丙类1项 | 三级 | 1 | 1200 | 400 | — | — | — | — | — |
| 丙类2项（固体） | 一、二级 | 不限 | 6000 | 1500 | 4800 | 1200 | 4000 | 1000 | 300 |
| 丙类2项 | 三级 | 3 | 2100 | 700 | 1200 | 400 | — | — | — |
| 丁类 | 一、二级 | 不限 | 不限 | 3000 | 不限 | 1500 | 4800 | 1200 | 500 |
| 丁类 | 三级 | 3 | 3000 | 1000 | 1500 | 500 | — | — | — |
| 丁类 | 四级 | 1 | 2100 | 700 | — | — | — | — | — |
| 戊类 | 一、二级 | 不限 | 不限 | 不限 | 不限 | 2000 | 6000 | 1500 | 1000 |
| 戊类 | 三级 | 3 | 3000 | 1000 | 2100 | 700 | — | — | — |
| 戊类 | 四级 | 1 | 2100 | 700 | — | — | — | — | — |

要点：
- **存疑**：甲类3、4项。视觉版OCR识别为"一级/3层/每座180/防火分区60"，与规范表3.3.2对照，规范原文应为"一级/1层/每座60/防火分区60"（每座60=防火分区60，即一座即一个分区）。OCR疑似将"1"误识别为"3"、"60"误识别为"180"，待用户核实规范原文后修正
- **甲、乙类仓库不应设在地下或半地下**；丙类1项（液体）仓库也不应设地下/半地下
- 地下或半地下仓库。丙类1项 150㎡、丙类2项 300㎡、丁类 500㎡、戊类 1000㎡
- 仓库内防火分区之间**必须采用防火墙**分隔
- 仓库内设置自动灭火系统时，除冷库外，每座仓库最大允许占地面积和每个防火分区最大允许建筑面积可增加 **1.0 倍**（局部不能增加，注意与厂房的区别）
- 高架仓库、高层仓库、甲类仓库、多层乙类仓库耐火等级不低于二级
- 注。一、二级耐火等级粮食平房仓最大允许占地面积≤12000㎡，每个防火分区≤3000㎡；三级粮食平房仓占地面积≤3000㎡，防火分区≤1000㎡
- 一、二级耐火等级且占地面积≤2000㎡的单层棉花库房，防火分区≤2000㎡

## 民用建筑防火分区（GB 50016-2014 表5.3.1）

每个防火分区最大允许建筑面积（㎡），口诀"**搞死二弟仅收一万**"：

| 耐火等级 | 单、多层 | 高层 |
|---|---|---|
| 一、二级 | 2500 | 1500 |
| 三级 | 1200 | — |
| 四级 | 600 | — |
| 地下或半地下建筑（室） | 500 | — |
| 地下设备用房 | 1000 | — |

要点：
- 高层民用建筑防火分区 ≤1500㎡（一、二级）
- 单、多层。一二级2500、三级1200、四级600
- 地下或半地下建筑（室）500㎡；设备用房放宽至 1000㎡
- 设自动灭火系统时面积可增加 **1.0 倍**；裙房与高层主体之间设防火墙等分隔时可按单多层确定
- 住宅建筑与其他功能合建时，住宅部分防火分区按住宅建筑相关规定执行
- 口诀"搞死二弟仅收一万"对应。高（高层1500）、2500（一二级单多层）、1200（三级）、600（四级）、一万（营业厅10000）

## 营业厅、展览厅防火分区（GB 50016-2014 第5.3.4条）

商店营业厅、展览厅当**设置自动灭火系统和火灾自动报警系统，并采用不燃或难燃装修材料**时，防火分区放宽：

| 设置位置 | 最大允许建筑面积 |
|---|---|
| 高层建筑内 | 4000㎡ |
| 单层建筑或仅设于多层建筑首层内 | 10000㎡ |
| 地下或半地下 | 2000㎡ |

（三个放宽条件缺一不可。自喷 + 报警 + 不燃/难燃装修）

## 地下 >20000㎡ 商场四分隔（GB 50016-2014 第5.3.5条）

总建筑面积 >20000㎡ 的地下或半地下商店，应采用无门、窗、洞口的防火墙和耐火极限不低于 2.00h 的楼板分隔为多个建筑面积不大于 20000㎡ 的区域。相邻区域确需局部连通时，应采用以下**四种**方式之一：

口诀"**奸臣难防**"。**奸**=防火隔**间**；**臣**=下**沉**广场；**难**=防**烟楼梯间**；**防**=避**难**走道

1. **防火隔间**。墙体耐火极限不低于 2.00h，隔墙上开设甲级防火门
2. **下沉式广场**。满足第6.4.12条要求（开敞空间、疏散楼梯等）
3. **防烟楼梯间**。相邻区域通过防烟楼梯间连通
4. **避难走道**。按第6.4.14条规定设置

## 中庭防火（GB 50016-2014 第5.3.2条）

中庭防火分区面积按上下层连通面积叠加计算，超过规定时应采取防火分隔：

| 分隔方式 | 要求 |
|---|---|
| 防火隔墙 | 耐火极限 ≥1.00h |
| 防火玻璃墙 | 耐火隔热性和耐火完整性 ≥1.00h，并设闭式自动喷水灭火系统保护 |
| 防火卷帘 | 耐火极限 ≥3.00h |
| 与中庭相连通的门、窗 | 采用甲级防火门、窗 |

其他要求：
- 中庭内不应布置可燃物
- 中庭应按规定设置排烟设施
- 高层建筑内的中庭回廊等部位应设置自动喷水灭火系统和火灾自动报警系统

## 住宅 + 非住宅组合（现行：GB 55037-2022 第4.3.2条；旧规：GB 50016-2014 第5.4.10条）

住宅建筑与其他使用功能的建筑合建时，住宅部分与非住宅部分之间应**完全分隔**。

**现行口径（讲义教学口径）**。口诀"**2+2**"——不分高层/非高层，一律 **≥2.00h 且无开口的防火隔墙 + ≥2.00h 不燃性楼板**完全分隔；安全出口和疏散楼梯分别独立设置。
依据：GB 55037-2022《建筑防火通用规范》第4.3.2条（2023-06-01 实施，全文强制）；讲义 1号书 P138 原文、5号书 P29。

**旧规对比（GB 50016-2014 第5.4.10条，其强条已废止，仅作对比记忆）**：

| 建筑情况 | 分隔要求 |
|---|---|
| 非高层建筑 | 耐火极限≥2.00h 且无门、窗、洞口的防火隔墙 + ≥**1.50h** 的不燃性楼板 |
| 高层建筑 | 无门、窗、洞口的**防火墙** + ≥2.00h 的不燃性楼板 |

> 新旧差异要点（2026-08-24 联网复核规范原文）：GB 55037-2022 把住宅与非住宅之间楼板耐火极限统一为 2.00h、不再区分高低层，且隔墙表述改为"无开口"。考试按讲义（新规范）口径作答；若题目明确引用旧建规条文，注意楼板 1.50h 仅存在于旧规非高层档。

## 商业服务网点（GB 50016-2014 第5.4.11条）

- 居住部分与商业服务网点之间：**2.00h 防火隔墙 + 1.50h 不燃性楼板**完全分隔，安全出口和疏散楼梯分别独立设置
- 网点每个分隔单元之间：2.00h 无门窗洞口防火隔墙相互分隔；单元任一层建筑面积>200㎡ 时该层设 2 个安全出口或疏散门
- 注意："1.50h 楼板"只出现在此处和旧规 5.4.10 非高层档，勿与现行通用规范的"一律 2h 楼板"混记

## 宿舍与非宿舍合建（盲区说明，wb 建议 2026-08-17 补录）

- 宿舍、公寓等非住宅类居住建筑的防火要求**按公共建筑执行**（GB 50016-2014 第5.1.1条注；讲义 1号书 P1016 行）
- 因此 GB 50016-2014 第5.4.10条 / GB 55037-2022 第4.3.2条"住宅+非住宅"的专门规定**不直接适用于宿舍**
- 规范中无"宿舍与非宿舍分隔数值"专门条款（JGJ 36-2016 第5章防火、GB 55025-2022 均未给出独立分档数值），合建时按公共建筑的组合建造分隔要求执行
- 相关：员工宿舍**严禁**设在厂房、仓库内（building-plane.md）
- 答题策略：遇宿舍合建题，先按"宿舍=公共建筑"定性，再套公共建筑相应条款，不可套住宅"2+2"

## 规范依据

- GB 50016-2014 第3.3.1条。厂房层数、防火分区面积（表3.3.1）
- GB 50016-2014 第3.3.2条。仓库层数、防火分区面积（表3.3.2）
- GB 50016-2014 第5.3.1条。民用建筑防火分区面积（表5.3.1）
- GB 50016-2014 第5.3.2条。中庭防火分隔
- GB 50016-2014 第5.3.4条。营业厅、展览厅防火分区放宽
- GB 50016-2014 第5.3.5条。地下/半地下商店 >20000㎡ 分隔
- GB 50016-2014 第5.4.10条。住宅与其他功能建筑合建（旧规，强条已废止，作对比）
- GB 50016-2014 第5.4.11条。商业服务网点
- GB 55037-2022 第4.3.2条。住宅与非住宅功能合建（现行强制口径：一律 2h隔墙+2h楼板）

## 易错点 / 陷阱

- 甲类厂房防火分区必须防火墙分隔，禁用防火卷帘、水幕；仓库必须防火墙
- 厂房设自喷面积可增 1.0 倍（翻倍），局部设置按局部增加
- 民用防火分区设自喷也可增 1.0 倍
- 中庭防火卷帘耐火极限 3.00h（区别于一般防火卷帘）
- 营业厅放宽必须同时满足"自喷+报警+不燃/难燃装修"三个条件
- 住宅+非住宅"2+2"是 GB 55037-2022 现行口径（不分高低层）；旧建规 5.4.10 非高层楼板为 1.50h、高层用防火墙——两套口径勿混，答题以讲义（新规范）为准并看清题目引用的是哪部规范
- "1.50h 楼板"现行仅见于商业服务网点（5.4.11），勿套用到住宅+非住宅合建的现行要求上

## 考试出题角度

- 实务。给耐火等级、建筑高度判断厂房/仓库/民用防火分区面积
- 综合。防火分区划分是否合规的检查；卷帘/水幕替代防火墙的限制
- 案例。营业厅、中庭、地下商场的防火分区与分隔措施验算
