---
module: 建筑防火
sub_module: 总平面布局
subjects: [实务, 综合, 案例]
tags: [防火间距, 总平面布局, 建筑选址, 厂房间距, 消防车道, 消防车登高]
weight: high
sources:
  - type: 奇门遁甲
    file: materials/qimen-dunjia/奇门遁甲总结.pdf
    section: 厂房建筑选址·防火间距（P29-31）
  - type: 规范
    ref: GB 50016-2014 第3.4节、第3.5节
regulation_refs:
  - GB 50016-2014 第3.4.1条
  - GB 50016-2014 第3.5.1条
  - GB 50016-2014 第7.1节
related:
  - fire-classification.md
  - building-plane.md
---

# 总平面布局与防火间距

## 建筑选址

- 易燃易爆工厂/仓库/专用车站码头 → 设在城市边缘或独立安全地带
- 甲乙丙类液体仓库 → 宜布置在地势较低处（防火灾威胁周围）
- 乙炔站 → 严禁布置在可能被水淹没的地方（遇水产生可燃气体）
- 散发可燃气体/粉尘的车间 → 宜布置在明火或散发火花地点**全年最小频率风向的上风侧**
- 液化石油气储罐区 → 全年最小频率风向上风侧，地势平坦开阔，四周设≥1.0m不燃实体防护墙
- 桶装/瓶装甲类液体 → 不应露天存放

## 防火间距量法

| 对象 | 量法 |
|---|---|
| 建筑物之间 | 相邻建筑外墙最近水平距离；外墙有凸出可燃/难燃构件时从凸出外缘算 |
| 建筑与储罐 | 建筑外墙至储罐外壁最近水平距离 |
| 储罐之间 | 相邻两储罐外壁最近水平距离 |
| 变压器之间 | 相邻变压器**外壁**最近水平距离 |
| 变压器与建筑物/储罐/堆场 | 变压器外壁至其最近水平距离 |
| 与道路/铁路 | 建筑外墙/储罐外壁/堆垛外缘距路边或铁路中心线水平距离 |

## 厂房防火间距计算

**公式。S = A + B1 + B2**

| 参数 | 取值 |
|---|---|
| A（基准值） | 一般取10；有甲类厂房取12；有高层厂房取13 |
| B1（本建筑修正） | 一二级取0；三级取2；四级取4 |
| B2（相邻建筑修正） | 一二级取0；三级取2；四级取4 |

**特殊固定值**
- **甲类厂房与单、多层民用建筑或裙房** 防火间距不应小于 **25m**；与高层民用建筑 **不小于 50m**
- **乙类厂房与单、多层民用建筑或裙房** 防火间距不应小于 25m；与高层民用建筑不小于 50m
- 甲类厂房与人员密集场所、重要公共建筑 ≥50m（不应小于）；与明火/散发火花地点 ≥30m
- 乙类厂房与重要公共建筑 **不宜小于**50m；与明火/散发火花地点 **不宜小于**30m（1号书 P112 原文为"不宜"）
- **程度差异**。甲类厂房与人员密集/重要公共建筑是"不应小于50m"，乙类是"不宜小于50m"（要求程度不同）
- **室外变、配电站（独立变电站）与甲、乙类厂房** 防火间距：变压器总油量 **5~10t 时为 25m**；变压器总油量 >10t 时表内无数值（甲、乙类厂房列为空）（讲义 1号书 P119 + GB 50016-2014 表3.4.1）。辨析：变电站不属"明火/散发火花地点"，不适用30m

**仓库固定间距**
- 甲类仓库与高层民用建筑、人员密集场所 ≥**50m**
- 甲类仓库之间 ≥**20m**；甲类仓库与飞机库 ≥**20m**
- 乙类仓库与高层民用建筑、人员密集场所 ≥**50m**
- 飞机库与喷漆机库贴邻时，用防火墙分隔

**厂房与民用建筑防火间距（58题考点，讲义 P105）**

| 厂房/仓库类别 | 耐火等级 | 与高一类高层民用 | 与高二类高层民用 |
|---|---|---|---|
| 甲类 | - | ≥50m | ≥50m |
| 乙类 | - | ≥50m | ≥50m |
| 丙类单多层/高层 | 一二级 | 20m | 15m |
| 丙类单多层 | 三级 | 25m | 20m |
| 丁戊类单多层/高层 | 一二级 | 15m | **13m** |
| 丁戊类单多层 | 三级 | 18m | 15m |

> 58题。蒸汽机车厂房（**丁类、二级、单多层**）与32m电信大楼（**二类高层公共建筑**）防火间距应为**13m**（一二级丁戊类 与 高二类民用=13m）。依据。1号书 P119 厂房-民用防火间距表、GB 50016-2014 第3.4.1条。

### 按民用建筑确定防火间距的建筑（易混点）

| # | 建筑类型 | 条件 | 讲义出处 |
|---|---|---|---|
| 1 | **单多层戊类厂房** | 仅限**单多层**；高层戊类厂房不适用 | 1号书 P112、奇门总结1053行、横版1331行、竖版959行 |
| 2 | **为丙、丁、戊类厂房服务的独立生活用房** | 单独设置，与所属厂房间距**不应小于6m** | 1号书 P112、奇门总结1054行、2号书3225行 |
| 3 | **燃煤锅炉房** | 单台蒸汽锅炉蒸发量≤**4t/h** 或单台热水锅炉额定热功率≤**2.8MW** | 1号书 P258、横版2689行、竖版1765行、奇门总结2050行 |
| 4 | **戊类仓库（含单层）** | ⚠️ **不能**按民用计算（讲义明确排除） | 1号书 P119"单层戊类仓库不能按民用计算" |

**辨析要点**
- 戊类厂房按民用计算仅限单多层；高层戊类厂房、戊类仓库均不能按民用计算（1号书 P119）
- 燃煤锅炉房须满足规模上限（≤4t/h 或 ≤2.8MW）才按民用算，超规模或非燃煤锅炉房不适用
- 生活用房按民用确定间距，且与所属厂房间距不应小于6m
- 2020真题94题印证。单多层戊类厂房与高层民用建筑防火间距不应小于9m（按民用建筑确定）

## 防火间距减免规定（易错点）

### 不限情形
1. 两座厂房相邻较高一面外墙为防火墙 → 不限（**但甲类厂房之间不应小于4m**）
2. 相邻两座高度相同的一二级建筑，任一侧外墙为防火墙且屋顶耐火极限≥1.00h → 不限（甲类厂房之间不应小于4m）

### 减为6m/4m
条件。两座均一二级，较低一面外墙为防火墙且屋顶无天窗+耐火极限≥1.00h；或较高一面外墙开口设甲级防火门/窗/卷帘/水幕
- 甲乙类厂房之间 → 不应小于6m
- 丙丁戊类厂房之间 → 不应小于4m

### 减少25%
条件。丙丁戊类厂房相邻两面外墙均不燃 + 无外露可燃屋檐 + 门窗洞口面积各≤外墙5% + 门窗不正对开设
→ 防火间距可按规定值减少25%

### 减少2m
- 单多层戊类厂房之间及与戊类仓库 → 可减少2m（高层戊类不适用）

### 特殊规定
- 单多层戊类厂房与民用建筑 → 按民用建筑计算
- 为丙丁戊厂房服务的独立生活用房 → 按民用建筑，与所属厂房间距≥6m
- 总容量≤15m³丙类液体储罐直埋厂房外墙外，面向储罐4m内外墙为防火墙 → 间距不限
- 厂区围墙与厂内建筑间距不宜小于5m

## 仓库防火间距减免规则（GB 50016 第3.5.2条注；讲义未收录，2026-08-23 联网核实补录）

> 来源。GB 50016-2014 第3.5.2条注及条文说明（规范全文 PDF 核实）。讲义 1号书 P110-114 仓库间距章节仅收录甲类仓库固定间距与戊类减2m，未收录注2 减免规则。注意与厂房减免规则区分，易混淆。

| 情形 | 减免结果 |
|---|---|
| 单、多层戊类仓库之间 | 可按表3.5.2 减少 **2m**（注1） |
| 两座仓库**相邻外墙均为防火墙** | 防火间距可以减小，但**丙类仓库 ≥6m；丁、戊类仓库 ≥4m**（注2） |
| 相邻**较高一面外墙为防火墙**，且**总占地面积 ≤ 第3.3.2条一座仓库的最大允许占地面积** | 防火间距**不限**（注2） |

- 条文说明。注2 的"总占地面积"＝相邻两座仓库占地面积之和
- 易错辨析（wb 建议误植处）。"较高一面防火墙→不限但甲类之间≥4m""高度相同+任一侧防火墙+屋顶≥1.00h→不限"均为**厂房**注规则（第3.4节），仓库注2 无此两条。甲类仓库之间间距按表3.5.1＝**20m**（第3、4项物品储量≤2t 或第1、2、5、6项≤5t 时 ≥12m；与高层仓库 ≥13m）

## 厂房/仓库与民用建筑的防火间距减小（小项讲义P102补充，GB 50016 表3.4.1注、第3.5.2条相关）

适用前提：丙、丁、戊类厂房（或丁、戊类仓库）与民用建筑的耐火等级**均为一、二级**

| 情形 | 减免结果 |
|---|---|
| 较高一面外墙为无门窗洞口的防火墙，或比相邻较低一座建筑屋面高15m及以下范围内的外墙为无门窗洞口的防火墙 | 防火间距**不限** |
| 相邻较低一面外墙为防火墙且屋顶无天窗洞口、屋顶耐火极限≥1.00h；或相邻较高一面外墙为防火墙且墙上开口部位采取防火措施 | 间距可适当减小，但**不应小于4m** |

- 注意。厂房与民用、丁戊类仓库与民用两条规则条文结构相同，可合并记忆；甲乙类厂房不适用本减免

## 民用建筑防火间距（P118）

**民用建筑防火间距表（m）**

| 建筑类别 | 高层民用（一二级） | 一二级民用 | 三级民用 | 四级民用 |
|---|---|---|---|---|
| 高层民用（一二级） | 13 | 9 | 11 | 14 |
| 一二级民用 | 9 | 6 | 7 | 9 |
| 三级民用 | 11 | 7 | 8 | 10 |
| 四级民用 | 14 | 9 | 10 | 12 |

**记忆规律**。高层对高层13；高层对一二级9、对三级11、对四级14；一二级之间6、三级之间8、四级之间12

## 民用建筑防火间距减免规则（P120-124）

| 情形 | 减免结果 |
|---|---|
| 相邻两座建筑较高一面外墙为防火墙 | 不限 |
| 相邻两座高度相同的一二级建筑，任一侧外墙为防火墙且屋顶耐火极限≥1.00h | 不限 |
| 相邻两座建筑较低一座为单多层且为不燃、门窗洞口面积之和≤外墙面积5% | 防火间距减少 **25%** |
| 较低一面外墙为防火墙且屋顶无天窗、屋顶耐火极限≥1.00h | 不应小于 **3.5m**（高层之间为4m） |
| 较高一面外墙 15m 以下开口部位设甲级防火门窗/水幕/防火卷帘 | 不应小于 **3.5m**（高层之间为4m） |
| **建筑高度>100m 民用建筑** | **即使符合减小条件，防火间距仍不应减小** |

**防火间距不足措施第5条**。减少相邻建筑开口面积，或将普通外墙改造为防火墙

## 防火间距不足措施（口诀：改提高）

1. 改。改变生产使用性质，降低火灾危险性，提高耐火等级
2. 提。调整工艺流程，限制储存量，提高构件耐火极限
3. 拆。拆除部分耐火等级低、占地面积大、适用性不强的新建建筑物
4. 设。设置独立的室外防火墙

## 消防车道（P296-304）

- 车道的净宽和净空高度均不应小于4.0m
- 转弯半径应满足消防车转弯要求
- 消防车道与建筑之间不应设置妨碍消防车操作的障碍物
- 环形消防车道。高层民用建筑、超过3000座体育馆、超过2000座会堂、占地面积>3000㎡商店/展览建筑等应设
- 沿建筑两个长边设置消防车道。建筑高度>50m 或 长边长度>建筑高度的建筑

### 消防车道设置条件（P296-303）

**沿建筑两个长边设置（口诀：高三申乙丙仓库减半）**
- **工业**。高层厂房、占地面积>3000㎡ 的单多层甲乙丙类厂房、占地面积>1500㎡ 的乙丙类仓库、飞机库
- **民用**。高层公共建筑、占地面积>3000㎡ 的单多层公共建筑
- **住宅**。沿建筑一条长边设置

**其他要求**
- 天井短边>**24m** 时应设消防车道；建筑物沿街长度>150m 或总长度>220m 时设穿越建筑物的消防车道，人行通道间距≤**80m**
- 堆场、储罐区应设消防车道；占地面积>**30000㎡** 的堆场设中间消防车道，间距≤**150m**
- 消防车道边缘距可燃堆垛 ≥**5m**；距消防取水点 ≤**2m**；坡度 ≤**10%**
- 尽头式消防车道>**40m** 应设回车场
- 转弯半径。普通消防车 **9m** /登高消防车 **12m** /特种车辆 **16-20m**（口诀：PDT）
- 回车场。一般 12×12m、高层 15×15m、重型 18×18m
- 环形消防车道至少应有**两处**与其他车道连通

## 消防车登高操作场地

- 场地长度和宽度分别不应小于15m和10m（建筑高度>50m时，长度和宽度分别≥20m和10m）
- 场地靠建筑外墙一侧的边缘距离建筑外墙不宜小于5m，且不应大于10m
- 场地的坡度不宜大于3%

### 登高操作场地布置要求（P301-304）

- 高层建筑应沿一个长边或周边长度的 **1/4 且不小于一个长边的底边** 连续布置登高操作场地，该范围内裙房进深≤**4m**
- 建筑高度≤**50m** 时可间隔布置，间隔距离≤**30m**

## 规范依据

- GB 50016-2014 第3.4.1条。厂房防火间距
- GB 50016-2014 第3.5.1条。仓库防火间距
- GB 50016-2014 第7.1节。消防车道
- GB 50016-2014 第7.2节。消防车登高操作场地（第7.2.1条：沿长边连续布置、该范围裙房进深≤4m、H≤50m可间隔≤30m；第7.2.2条：靠外墙≥5m且≤10m、长×宽≥15m×10m(H>50m为20m×10m)、坡度≤3%）

## 考试出题角度

- 厂房防火间距计算（S=A+B1+B2）
- 减免条件判断（防火墙/甲级门窗/25%减少等）
- 选址风向判断（上风侧/下风侧）
- 消防车道设置条件
