---
module: 建筑防火
sub_module: 特殊场所防火
subjects: [实务, 综合]
tags: [特殊场所, 信息机房, 数据中心, 城市隧道, 数据中心分类, 隧道分类, 隧道排烟]
weight: normal
sources:
  - type: 讲义
    file: materials/qimen-dunjia/2026齐德龙消防10-齐门遁甲横向.pdf
    section: 信息机房/数据中心防火（P149）、城市交通隧道防火（P150-153，视觉模型重跑OCR）
  - type: 讲义
    file: materials/lectures/技术实务小项讲义.pdf
    section: 第二节信息机房补充（讲义P07-10）、第三节隧道补充（P11-14），文本版OCR tools/extracted/技术实务小项讲义-文本版.txt 第8-20页
regulation_refs:
  - GB 50174-2017 数据中心设计规范
  - GB 50016-2014 第12章（城市交通隧道）
related:
  - building-fire-protection/fire-resistance.md
  - building-fire-protection/fire-partition.md
  - fire-facilities/water/fire-hydrant.md
---

# 特殊场所防火（信息机房/数据中心 · 城市隧道）

## 一、信息机房 / 数据中心

### 分类（口诀：政府科长会拔高）

| 类别 | 举例 |
|---|---|
| A级 | 金融行业、国家气象台、国家级信息中心、重要军事部门、交通指挥调度中心、广播电台、电视台、应急指挥中心、邮政、电信等数据中心 |
| B级 | 科研院所、高等院校、博物馆、档案馆、会展中心、政府办公楼等数据中心 |

### 耐火等级与分隔

- 耐火等级**不应低于二级**；按厂房设计时火灾危险性分类为**丙类**
- 与其他功能用房。耐火极限≥2.0h防火隔墙 + ≥1.5h楼板；隔墙开门用甲级防火门
- 内部装修。主机房顶棚/壁板/隔断应为不燃烧体，不得用有机复合材料；地面及其他装修 ≥B1级

### 灭火系统

| 等级 | 主机房灭火系统 |
|---|---|
| A级 | 宜设气体灭火系统，也可设细水雾；有同等功能备份系统时也可设自动喷水 |
| B级/C级 | 宜设气体灭火系统，也可设细水雾或自动喷水 |
| 总控中心 | 长期有人工作的区域应设自动喷水灭火系统 |

### 疏散设计

- 按厂房设计。任一点到最近安全出口直线距离按规范表；设高灵敏度吸气式烟雾探测报警系统时**可增加50%**
  - 表13.2.2 最大直线距离(m)：单层 **80** / 多层 **60** / 高层 **40** / 地下室半地下室 **30**
- 按民用建筑设计。房间疏散门至最近安全出口直线距离按规范表；全部采用自动灭火系统时**可增加25%**
  - 表13.2.3-1 房间疏散门至最近安全出口(m)：位于两个安全出口之间——单多层 **40**、高层 **40**；位于袋形走道两侧或尽端——单多层 **22**、高层 **20**
  - 表13.2.3-2 房间内任一点至房间疏散门(m)：单多层 **22**、高层 **20**
- 主机房疏散门。建筑面积>120m²时疏散门≥2个且分散布置；≤120m²或袋形走道尽端≤200m²且任一点至疏散门≤15m时可设1个；疏散门净宽≥1.4m
- 疏散门向疏散方向开启、自动关闭、任何情况下均能从机房内开启

### 消防设施

- 应设火灾自动报警系统
- 应设室内消火栓系统（宜配置消防软管卷盘）和建筑灭火器

## 二、城市交通隧道

### 隧道分类（按长度 L）

| 类别 | 危险品车 | 非危险品车 | 仅人行/非机动车 |
|---|---|---|---|
| 一类 | L>1500m | L>3000m | — |
| 二类 | 500m<L≤1500m | 1500m<L≤3000m | — |
| 三类 | L≤500m | 500m<L≤1500m | L>1500m |
| 四类 | — | L≤500m | L≤1500m |

### 耐火等级

- **一级**。隧道内地下设备用房、风井、消防救援出入口
- **不低于二级**。地面重要设备用房、运营管理中心及其他地面附属用房

### 防火分隔与分区

- 设备用房（变电站、管廊、专用疏散通道、通风机房等）。耐火极限≥2.00h防火隔墙 + 乙级防火门与车行隧道分隔
- 设备用房防火分区 ≤1500m²；安全出口≥2个（与车道/其他防火分区相通的出口可作为第二出口，必须至少1个直通室外）
- 小型设备用房。建筑面积≤500m²且无人值守时可设1个直通室外安全出口
- 车行横通道。净宽≥4.0m，净高≥4.5m

### 消防给水

| 项目 | 要求 |
|---|---|
| 设置范围 | 一、二、三类隧道应设消防给水系统；四类隧道和行人/非机动车三类隧道可不设 |
| 火灾延续时间 | 一、二类隧道≥3.0h；三类隧道≥2.0h |
| 消火栓用水量 | 隧道内≥20L/s、外≥30L/s；长度<1000m的三类隧道内10L/s、外20L/s |
| 供水压力 | 最低压力≥0.30MPa；栓口出水压力>0.70MPa时应设减压设施 |
| 消火栓间距 | 隧道内≤50m，栓口距地面宜1.1m；设消防水泵供水的隧道，消火栓箱内应设水泵启动按钮 |
| 消火栓配置 | 隧道单侧设置；箱内配1支口径19mm水枪、1盘长25m直径65mm水带，宜配消防软管卷盘 |
| 干式给水 | 管网最高部位设自动排气阀，充水时间不宜大于90s（严寒寒冷地区管道及室外栓防冻） |
| 水泵接合器 | 隧道出入口处应设消防水泵接合器和室外消火栓 |

### 灭火器

- 隧道内应设 ABC 类灭火器
- 通行机动车的一、二类隧道及设置≥3条车道的三类隧道。两侧均设，每个设置点≥4具
- 其他隧道。可在隧道一侧设置，每个设置点≥2具
- 设置点间距 ≤100m

### 火灾报警与消防控制室

- 入口警报。隧道入口外 100~150m 处应设火灾时提示车辆禁入的警报信号装置
- 一、二类隧道应设火灾自动报警系统；通行机动车的三类隧道宜设；应设火灾自动探测装置
- 报警电话/按钮。隧道出入口和隧道内每隔 100~150m 处设
- 应急广播。应设火灾应急广播或每隔 100~150m 处设发光警报装置
- 设备用房。隧道电缆通道和主要设备用房内应设火灾自动报警系统
- 消防控制室。封闭段长度>1000m 的隧道宜设

### 防排烟

- 通行机动车的一、二、三类隧道应设防烟排烟设施；隧道长度短、交通量小时可采用洞口自然排烟

| 排烟方式 | 原理 | 适用 |
|---|---|---|
| 纵向排烟 | 烟气沿隧道纵向流动，射流风机/风井送排风；气流方向与车行方向一致 | 单向行驶、交通量不大的隧道 |
| 横向/半横向排烟 | 横向。均匀排风+均匀补风；半横向。均匀排风+集中补风 | 单管双向交通或交通量大、阻塞率高的单向交通隧道 |
| 重点排烟 | 烟气直接从火源附近排走，两端洞口自然补风；纵向设专用排烟风道和排烟口 | 双向交通隧道或交通量大、阻塞率高的隧道 |

- 长度>3000m 的隧道，宜采用纵向分段排烟或重点排烟方式

### 机械排烟细则（小项讲义P14补充）

- 长度≤3000m 的单洞单向交通隧道：宜采用纵向排烟；单洞双向交通隧道：宜采用重点排烟
- 机械排烟系统与通风系统宜分开设置；合用时应具备火灾时快速转换功能
- 纵向排烟风速≥**2m/s** 且应大于**临界风速**
- 排烟风机及风阀/消声器/软接等辅助设备应能承受设计烟气排放温度，并在 **250℃ 下连续正常运行≥1.0h**
- 排烟管道耐火极限≥**1.00h**
- 避难设施内设独立机械加压送风系统，送风余压 **30~50Pa**
- 火灾排烟用射流风机应**至少备用一组**

### 消防供电与管道限制（小项讲义P14补充）

- 一、二类隧道消防用电按**一级负荷**供电；三类隧道按**二级负荷**
- 隧道内**严禁设置可燃气体管道**；电缆线槽与其他管道分开敷设
- 10kV及以上高压电缆：采用耐火极限≥2.00h的防火分隔体与其他区域分隔

## 易错点 / 陷阱

- **数据中心 A 级 vs B 级**。A 级。金融、军事、交通指挥、广电等；B 级。科研、文博、政府办公楼
- **数据中心疏散距离增加**。吸气式烟雾探测 +50%；全自动灭火 +25%（不同条件不同增幅）
- **隧道消防给水设置范围**。四类隧道和行人/非机动车三类隧道**可不设**消防给水系统
- **隧道排烟方式选择**。纵向适合单向小交通量；横向/重点排烟适合交通量大、阻塞率高的隧道
- **消火栓用水量**。隧道内20L/s vs 外30L/s 别搞混

## 记忆方法

- **政府科长会拔高**。数据中心 **B 级**举例。政=政府办公楼、科=科研院所、长=档案馆、会=会展中心、拔=博物馆、高=高等院校（依据奇门遁甲横向P149、小项讲义；A 级为金融、军事、交通指挥、广电电信等）
- 隧道分类按长度区间记忆（危险品车一/二/三类：>1500、500-1500、≤500）

## 规范依据

- GB 50174-2017《数据中心设计规范》第6章（建筑与结构）、第8章（消防）
- GB 50016-2014《建筑设计防火规范》第12章（城市交通隧道）

## 考试出题角度

- **实务**。数据中心分类判断、隧道分类、排烟方式选择
- **综合**。隧道消防给水/灭火器设置、数据中心疏散距离增加条件
- **案例**。隧道火灾场景消防设施判断（报警/排烟/给水）、数据中心灭火系统选择
