---
module: 建筑防火
sub_module: 通风采暖防火
subjects: [实务, 综合]
tags: [通风采暖, 散热器, 供暖管道, 空气循环, 除尘器, 排风管, 锅炉房, 燃煤锅炉房]
weight: normal
sources:
  - type: 讲义
    file: materials/lectures/1号书26齐德龙技术实物防火篇.pdf
    section: 通风采暖防火（P252-261）
regulation_refs:
  - GB 50016-2014 第9.1.2条
  - GB 50016-2014 第9.1.4条
  - GB 50016-2014 第9.2.1~9.2.4条
  - GB 50016-2014 第9.3.1~9.3.9条
  - GB 50016-2014 第9.3.15条
related:
  - fire-classification.md
  - explosion-prevention.md
---

# 通风采暖防火

## 散热器（供暖设备）表面温度（GB 50016-2014 第9.2.1条）

- 散热器表面**平均温度不应超过 82.5℃**
- 输煤廊的采暖散热器表面平均温度不应超过 **130℃**（输煤廊允许更高温度）
- 供暖管道与可燃物之间应保持安全距离

## 供暖管道与可燃物距离（GB 50016-2014 第9.2.2条）

| 供暖管道内介质温度 | 与可燃物最小距离 |
|---|---|
| 大于 100℃ | ≥100mm |
| 不大于 100℃ | ≥50mm |

（距离不满足时，应采用不燃材料隔热或包裹可燃物）

## 供暖形式要求（GB 50016-2014 第9.2.1条）

- 在散发可燃粉尘、纤维的厂房（如纺织厂、木材加工厂），**不应采用循环使用的热风供暖**（防止可燃粉尘进入热风系统引发火灾爆炸）
- 甲、乙类厂房（仓库）严禁采用明火采暖
- 下列场所不应采用循环空气（热风）采暖：
  - 甲、乙类厂房（仓库）及有明火或散发火花、产生爆炸危险粉尘或气体的房间

## 甲乙类厂房空气不循环（GB 50016-2014 第9.1.2条）

- **甲、乙类厂房（仓库）内的空气不应循环使用**（应直接排出室外，防止火灾爆炸危险性气体/蒸气积聚）
- 丙类厂房内含有燃烧或爆炸危险粉尘、纤维的空气，**净化处理后循环使用时的含尘浓度不应高于其爆炸下限的 25%**（净化后含尘浓度 <爆炸下限 25% 才可循环）

## 供暖绝热材料

- 供暖管道绝热（保温）材料：
  - 甲、乙类厂房（仓库）及有爆炸危险场所，应采用**不燃**材料
  - 其他场所宜采用不燃材料，可采用难燃材料

## 竖向风管层数（GB 50016-2014 第9.3.9条）

- 竖向风管不应穿过**5 层**及以上的居住建筑及公共建筑（每层设防火阀的情况除外）
- 竖向风管穿越楼板处应设防火阀

## 住宅排风防回流 4 法

住宅建筑中排油烟等管道（厨房、卫生间排风）防止回流（串味、防烟火蔓延）的 4 种方法：

1. **设防火阀**。支管上设防火阀（温度熔断自动关闭）
2. **设止回阀**。排风支管设置止回阀（单向阀）防止回流
3. **接至竖井前设防火阀/止回阀**。支管与竖向风道连接处设防止回流装置
4. **竖向风道分段设置**。竖向排气道按要求分段设置（每几层设一段）

## 爆炸危险粉尘干式除尘器（GB 50016-2014 第9.3.5条）

对含有**燃烧或爆炸危险粉尘**的干式除尘器（滤尘设备）的设置要求：

| 布置位置 | 要求 |
|---|---|
| 厂房外独立设置 | 独立建筑与其他建筑的防火间距 ≥**10m** |
| 厂房内单独房间 | 采用耐火极限 ≥**3.00h** 的防火隔墙 + ≥**1.50h** 的楼板与其他部位分隔 |
| 风管连接 | 设置在系统的**负压段**（负压侧，防止粉尘外逸），并设泄压装置 |
| 泄压 | 除尘器应设置泄压（防爆）装置 |

## 排风管与可燃物间距（GB 50016-2014 第9.3.8条）

- 排除含有**氢气**等比空气轻的可燃气体的排风管，其室内部分（水平段）应沿**墙、梁、柱或敷设于地面以上**，且不宜设在地沟内
- 排除和输送**温度超过80°C**的空气或其他气体的管道，与可燃/难燃物体之间的间隙不应小于 **150mm**，或采用厚度≥50mm的不燃材料隔热（GB 50016-2014 第9.3.8条）

## 锅炉房通风（GB 50016-2014 第9.2.3、9.3.16条）

锅炉房应有良好的自然通风或机械通风，通风换气次数：

| 锅炉类型 | 正常通风 | 事故通风 |
|---|---|---|
| 燃油锅炉房 | 3 次/h | 6 次/h |
| 燃气锅炉房 | 6 次/h | 12 次/h |

记忆"**燃油 3/6 次、燃气 6/12 次**"。燃气比燃油需要的通风次数更多（燃气更易泄漏积聚）

## 锅炉房选址（GB 50016-2014 第5.4.12条）

- 燃油或燃气锅炉房宜设置在建筑**主体外侧的下风或侧风方向**（下风向），并应避开人员密集场所
- 布置在建筑外时，与建筑主体之间应满足防火间距要求
- 设置在建筑内的锅炉房应满足平面布置相关规定（地下一层、贴临防火墙等，见 building-plane.md）
- 锅炉房应采用独立的防火分隔，且设有泄压设施

## 燃煤锅炉房与煤堆场距离

- 燃煤锅炉房与**煤堆场**之间的防火间距不应小于 **6-8m**（燃料堆场与锅炉房保持安全距离）
- **灰煤（灰渣）堆**与**煤堆**之间的间距不应小于 **10m**（防止灰渣余热引燃煤堆）

## 规范依据

- GB 50016-2014 第9.1.2条。甲、乙类厂房空气不循环
- GB 50016-2014 第9.1.4条。含粉尘空气循环的含尘浓度限制
- GB 50016-2014 第9.2.1~9.2.4条。供暖防火
- GB 50016-2014 第9.3.1~9.3.9条。通风、除尘防火
- GB 50016-2014 第9.3.15条。燃油、燃气锅炉房通风换气次数
- GB 50016-2014 第5.4.12条。锅炉房设置部位

## 易错点 / 陷阱

- 散热器平均温度 ≤82.5℃；输煤廊可到 130℃
- 供暖管道 >100℃ 距可燃物 100mm、≤100℃ 距 50mm
- 含粉尘空气循环条件。净化后含尘浓度 <爆炸下限的 25%
- 干式除尘器在厂房内单独房间时。3.00h 隔墙 + 1.50h 楼板；厂房外独立设置间距 ≥10m
- 排风管与可燃物距离 ≥150mm
- 锅炉房通风。燃油 3/6 次、燃气 6/12 次（事故通风是正常通风的 2 倍）
- 燃煤锅炉房与煤堆 6-8m，灰煤与煤堆 ≥10m

## 考试出题角度

- 实务。通风换气次数、除尘器设置要求、供暖管道距离
- 综合。锅炉房、除尘器检查；空气循环方式是否合规
- 案例。厂房通风采暖系统防火检查
