---
module: 消防设施
sub_module: 电系统-应急照明
subjects: [实务, 综合, 案例]
tags: [应急照明, 疏散指示, 照度, 持续工作时间, A型灯具, B型灯具, 标志灯]
weight: high
sources:
  - type: 奇门遁甲
    file: materials/qimen-dunjia/奇门遁甲总结.pdf
    section: 应急照明（P133-136）
  - type: 讲义
    file: materials/lectures/3号书设施篇.pdf
    section: 应急照明（P358-371）
  - type: 规范
    ref: GB 51309-2018
regulation_refs:
  - GB 51309-2018 第3.2节
  - GB 51309-2018 第3.3节
  - GB 51309-2018 第3.4节
  - GB 51309-2018 第3.6节
  - GB 51309-2018 第4.5节
related:
  - fire-facilities/electrical/alarm.md
  - building-fire-protection/evacuation.md
---

# 应急照明与疏散指示

## 系统分类

- **A型灯具**。主电源和蓄电池电压≤DC48V
- **B型灯具**。>DC48V
> ⚠ 讲义/知识库口径为 DC48V 分界（讲义3号书 P358-371）；GB 51309-2018 第2.0.3/2.0.4条为 DC36V 分界（A型≤DC36V、B型>DC36V 或交流供电）。用户已确认按 48V 记忆（2026-08-20 定稿）。
- 集中控制型（设应急照明控制器）/ 非集中控制型
- 自带电源型 / 集中电源型
- 持续型 / 非持续型（仅适用于照明灯具）

**系统选择原则**
- 设消防控制室 → 集中控制型
- 设火报但无控制室 → 宜集中控制型
- 其他 → 非集中控制型

## 应急启动时间

- 确认火灾后系统全部投入应急状态不应大于**5s**
- 高危险场所≤0.25s；其他场所≤5s

## 持续工作时间（口诀：一老公十万买两万平地下室）

| 时间 | 适用场所 |
|---|---|
| ≥1.5h | H>100m民用建筑；一二类隧道（端口站房≥2.0h） |
| ≥1.0h | 医疗建筑、老年人照料设施、>100000㎡公共建筑、>20000㎡地下/半地下；三四类隧道（端口站房≥1.5h） |
| ≥0.5h | 其他建筑 |

**口诀拆解**：一=医（医疗建筑）、老=老年人照料设施、公=公共建筑、十万=建筑面积>100000㎡、两万平地下室=地下/半地下建筑面积>20000㎡。覆盖 1.0h 组全部 4 类场所。（讲义 3号书 P368 旧口诀"一老年人共100000买20000M²地下室"，用户更新为此口诀）

## 照度要求（核心记忆）

| 照度 | 场所 |
|---|---|
| ≥10lx | 疏散楼梯间/前室/合用前室/避难走道及前室/避难层间/消防专用通道 |
| ≥3lx | 疏散走道、人员密集场所 |
| ≥1lx | 其他场所 |
| 备用照明 | 消防控制室/水泵房/发电机房/配电室/防排烟机房作业面≥正常照明照度 |

## 灯具选择

- 距地面≤8m 应选 A 型灯具；地面标志灯选集中电源 A 型
- 无控制室住宅可选自带电源 B 型
- 距地1m以下标志灯不得用易碎/玻璃；顶棚灯具不得用玻璃；地面标志灯可用≥4mm钢化玻璃
- 防护等级。室外/地面≥IP67；隧道/潮湿≥IP65；B型≥IP34
- **IP 编码含义**。IP = Ingress Protection，X=防尘等级 0-6、Y=防水等级 0-8（GB/T 4208，与水泵控制柜 IP30/IP55、细水雾控制柜 IP54 同体系，见 water-supply.md）
- 标志灯应选持续型；**不应采用蓄光型指示标志替代消防应急标志灯具**

### 标志灯规格
- >4.5m 选特大型/大型
- 3.5~4.5m 选大型/中型
- <3.5m 选中型/小型

### 地面灯具安装高度（竖向P98，弧形灯）

地面灯具为**弧形**安装。**最高点距地面≤3mm，边缘距地面≤1mm**（两值不矛盾，分别指弧形灯的最高点和边缘，已由用户确认）

## 回路划分与配电（易错点）

### 回路划分
- 水平。按防火分区/楼层/隧道区间划分；避难走道单独设回路
- 竖向。封闭/防烟/室外楼梯单独设回路；避难层和连接下行楼梯间单独设回路
- 前室。由前室所在楼层配电回路供电
- 设备房。配电室/消防控制室/水泵房/发电机房单独设回路

### 灯具数量（口诀：交钱买60只铁板）
- 每回路≤60只
- 隧道配接范围≤1000m
- 地铁配接范围≤1/2区间
- 配接灯具额定功率总和≤配电回路额定功率80%
- A型回路额定电流≤6A；B型≤10A

### 照明单相分支回路电流（民用建筑电气，1号书讲义）
- 普通照明单相分支回路：电流≤**16A**，光源≤**25个**
- 连接建筑组合灯具：回路电流≤**25A**，光源≤**60个**
- 连接高强度气体放电灯：回路电流不宜超过（第三档）

### 配电箱/集中电源
- 输出回路。A型≤8路；B型≤12路
- 供电层数。公共建筑每回路≤8层；住宅每回路≤18层
- 集中控制供电。由消防电源专用应急回路或消防电源配电箱供电
- 非集中控制供电。由正常照明配电箱供电
- 集中电源额定输出功率≤5kW；电缆竖井内≤1kW

## 标志灯设置

### 方向标志灯间距
| 情况 | 垂直 | 平行 |
|---|---|---|
| 走道/楼梯 | ≤20m | ≤10m |
| 开敞空间特大型/大型 | ≤30m | ≤15m |
| 开敞空间中/小型 | ≤20m | ≤10m |
| 视觉连续（地面） | 中心位置间距≤3m | - |

### 出口标志灯
- 设置在安全出口/疏散出口上方

## 借用疏散

- 触发信号。消防联动控制器发送被借用防火分区的火灾报警区域信号
- 方向标志灯。按疏散方案改变箭头方向
- 出口标志灯。被借用入口处"出口指示"熄灭、"禁止入内"点亮
- 其他标志灯工作状态不应改变

## 应急照明系统组成（3号书讲义 P358）

4种组合：
1. 配电箱+灯具 = 自带电源非集中控制型
2. 控制器+配电箱+灯具 = 自带电源集中控制型
3. 集中电源+分配电装置+灯具 = 集中电源非集中控制型
4. 控制器+集中电源+分配电装置+灯具 = 集中电源集中控制型

## 非火灾状态控制（P359）

- 主电源断电后非持续型光源应急点亮、持续型转入应急点亮，不超过0.5h
- 主电源恢复后恢复原状态

## 照明灯色温（P360、P368）

- 光源色温≥2700K

## 配电回路设计（水平，P362、P369）

- 按防火分区、同楼层、隧道区间、地铁站台站厅为基本单元
- 除住宅外不同防火分区不能共用
- 避难走道单独设回路
- 前室由所在楼层回路供电
- 配电室/消控室/水泵房/发电机房单独设回路

## 配电回路设计（竖向，P362、P369）

- 封闭/防烟/室外疏散楼梯单独设回路
- 敞开楼梯间由所在或就近楼层供电
- 避难层和连接的下行楼梯间单独设回路

## 回路配接限制（口诀：交钱买60只铁板，P362、P369）

- 灯具≤60只
- 道路交通隧道范围≤1000m
- 地铁隧道≤1/2区间

## 回路额定（P362、P370）

- 功率总和≤回路额定功率80%
- A型电流≤6A、B型≤10A

## 应急照明配电箱（P362-363、P370）

- 人员密集场所每防火分区独立
- 防烟楼梯间独立、封闭楼梯间宜独立
- 集中控制型由消防电源专用应急回路供电
- 非集中控制型由正常照明配电箱供电
- A型输出回路≤8路、B型≤12路
- 沿竖井供电公共≤8层、住宅≤18层

## 集中电源（P363、P370）

- 额定输出功率≤5kW、电缆竖井内≤1kW
- 隧道/潮湿≥IP65、电气竖井≥IP33
- 灯具总功率>5kW应分散设置
- 输出回路≤8路

## 应急照明控制器（P364、P370）

- 直接控制灯具总数≤3200
- 自带蓄电池使控制器工作3h

## 配电线路（P364、P370）

- 集中控制型配电线路耐火、通信耐火或耐火光纤
- 非集中控制型自带电池用阻燃或耐火、集中电源用耐火
- 地面标志灯用耐腐蚀橡胶线缆
- 正极红色负极蓝/黑、接地黄绿相间

## 出口标志灯设置位置（P371）

- 楼梯间/前室入口上方
- 地下与地上共用楼梯间设在地下层疏散门上方
- 室外疏散楼梯出口上方
- 直通室外疏散门上方

## 控制器

- 直接控制灯具总数≤3200
- 自带蓄电池至少工作3h

## 规范依据

- GB 51309-2018 第3.2节。灯具选择
- GB 51309-2018 第3.3节。配电设计
- GB 51309-2018 第3.4节。集中电源
- GB 51309-2018 第4.5节。标志灯设置

## 考试出题角度

- 照度等级对应场所（10lx/3lx/1lx）
- 持续工作时间（1.5h/1.0h/0.5h）
- A型/B型灯具选择条件
- 回路划分、灯具数量限制
- 标志灯间距
