---
module: 消防设施
sub_module: 电系统-火灾自动报警
subjects: [综合]
tags: [导线余量, 线缆余量, 施工及验收, 火灾自动报警, 模块, 探测器底座, 图形显示装置]
weight: normal
sources:
  - type: 讲义
    file: materials/lectures/5号书消防综合能力内页.pdf
    section: 消防设施-自动报警安装（P176-179）
  - type: 规范
    ref: GB 50166-2019
regulation_refs:
  - GB 50166-2019（布线/系统部件安装部分，精确条文号待联网核实回填）
related:
  - fire-facilities/electrical/alarm.md
---

# 火灾自动报警系统 导线/线缆余量汇总（施工安装）

## 完整对照表

| 部位 | 余量 | 端部要求 | 出处 |
|---|---|---|---|
| 控制与显示类设备**引入线缆**（火灾报警控制器、消防联动控制器、火灾显示盘、控制中心监控设备、家用火灾报警控制器、消防电话总机、可燃气体报警控制器、电气火灾监控设备、防火门监控器、消防设备电源监控器、**消防控制室图形显示装置**、传输设备、消防应急广播控制装置等） | ≥**200mm** | 芯线端部标明编号（与设计文件一致、字迹清晰不褪色）；线缆绑扎成束 | 5号书 P177（视觉版 L4669-4682） |
| 探测器底座**连接导线** | ≥**150mm** | 明显永久性标识 | 5号书 P178（L4708-4711） |
| 手动火灾报警按钮/消火栓按钮/防火卷帘手动控制装置/气体灭火手动与自动控制转换装置/气体灭火启动和停止按钮 **连接导线** | ≥**150mm** | 明显永久性标识 | 5号书 P178（L4714-4717） |
| 模块/模块箱**连接导线** | ≥**150mm** | 明显永久性标识 | 5号书 P178（L4718-4723） |
| 消防设备电源监控系统**传感器输出回路连接线**（≥1.0mm² 双绞铜芯） | ≥**150mm** | 明显永久性标识 | 5号书 P179（L4749-4753） |
| 分布式线型光纤感温探测器**感温光纤** | 始端/末端各≥**8m**；穿越相邻报警区域时两侧各≥**8m** | —（弯曲半径>50mm） | 5号书 P177（L4697-4699） |
| 管线跨越**变形缝**（沉降/伸缩/抗震）两侧 | "留有适当余量"（无具体数字） | 两侧应固定、采取补偿措施 | 5号书 P176（L4637） |

> 同节相关（无余量数字）：光栅光纤线型感温探测器的信号处理单元不应受强光直射、光纤光栅感温段弯曲半径应大于 0.3m（P178，L4700-4707）。

## 记忆方法

- **"控制室设备200、现场部件150、光纤余量段8米"**（wb 建议口诀，待用户确认）
- 分水岭：200mm 只给控制与显示类设备（控制室/机房侧）；150mm 给现场部件（探测器底座、各类按钮、模块、传感器输出回路）

## 易错点 / 陷阱

- 捆绑考点：所有 ≥150mm 余量位置都要求"端部设置明显的**永久性标识**"
- 200 与 150 互换是选择题常设错：控制与显示类设备=200，模块/底座/按钮=150
- 同节易混数字：控制与显示类设备**落地安装**时底边宜高出地（楼）面 **100~200mm**（与线缆 200mm 余量不是一回事）；端子板每个接线端接线不应超过 2 根
- "余量段"≠"接线余量"：8m 是感温光纤备用余量段（供熔接维修），与 150/200mm 接线施工余量量级完全不同

## 考试出题角度

- 综合能力安装检查/改错：控制与显示类设备线缆留 150mm（错，应≥200mm）；模块连接导线留 100mm（错，应≥150mm）；感温光纤未留余量段（错，应始端/末端各≥8m）

> 依据：讲义5号书综合能力 P176-179（视觉版 L4637、L4669-4723、L4749-4753；汇总表 P181-183）+ GB 50166-2019（系统部件安装/布线部分，**精确条文号待联网核实回填**——本地库无该规范原文，留存疑标注）；来源：wb 建议 2026-09-08-001，处理报告见 SC-输出成果/wb建议处理结果-2026-10-18.md
