---
date: 2026-08-16
source_qa: 用户答题问"设备用房是否只有消控室是乙级门、其他是甲级门"，追问"你确定排烟机房是乙级门？"，核查发现讲义正文与奇门遁甲总结对防烟排烟机房防火门等级口径不一致
suggest_type: 存疑复核
status: accepted
written_to: knowledge-base/building-fire-protection/building-plane.md（防烟排烟机房改为甲级+差异注）；materials/qimen-dunjia/mnemonics/建筑防火.md（第20条加差异注）
processed_date: 2026-08-20
processed_by: opencode
decision: 接受。用户定稿采用甲级口径，knowledge-base 已改为甲级并标注讲义(GB 50016 第6.2.7条)乙级差异；口诀文件加注。
---

# 防烟排烟机房防火门等级冲突复核

## 建议内容

**冲突点**：附设在建筑内的**防烟排烟机房**，开向建筑内的门应采用**甲级**还是**乙级**防火门？

- **口径 A（乙级）**：讲义 1号书（防火篇 P143-154 防火分隔章）原文引用 GB 50016-2014 第6.2.7条：
  > "通风、空调机房和变配电室开向建筑内的门应采用甲级防火门，**消防控制室和其他设备房间**开向建筑内的门应采用乙级防火门。消防水泵房的门应采用甲级防火门。"
  
  防烟排烟机房属于"其他设备房间"→ **乙级防火门**。
  
- **口径 B（甲级）**：奇门遁甲总结（P23-24 消防设备用房口诀 + 竖向"防火门等级表"）把"**排烟机房**"列入甲级门组：
  > "水泵房、排烟机房、油浸变压器、锅炉房、柴油机房（2H 隔墙+1.5H 楼板+甲级门）"
  > 口诀"小气包乙级门"（消防控制室、气体储瓶间、报警阀组室乙级，**其他甲级**）

- GB 51251-2017（3号书设施篇原文）对送风机房/排烟机房仅要求"应设置在专用机房内，并**应符合现行国家标准的规定**"，未另立门等级 → 转引 GB 50016 第6.2.7条。

**倾向结论**：规范层面（GB 50016-2014 第6.2.7条原文）应为**乙级**，知识库 building-plane.md 现行写法正确；奇门遁甲把排烟机房归入甲级组疑似整理误差，建议复核奇门遁甲原始页码确认是否 OCR 误识或教材笔误。

## 拟写入位置

- 复核现有条目：`knowledge-base/building-fire-protection/building-plane.md`（L104-116 设备用房表，现行写"防烟排烟机房 2.00h/1.50h + 乙级防火门（属'其他设备房间'，非通风空调机房）"——与规范一致，无需改动）
- 复核奇门遁甲口诀：`materials/qimen-dunjia/mnemonics/建筑防火.md`（第20条"小气包乙级门"，若确认为整理误差需加注或修正，但**口诀文件属只读区，由 Claude Code 定夺**）

## 拟依据规范条文

- GB 50016-2014 第6.2.7条（原文明确"消防控制室和其他设备房间开向建筑内的门应采用乙级防火门"）
- GB 51251-2017 第3.3.5条、第4.4.5条（仅要求专用机房+符合现行国标，未另定门等级）

## 相关已收录条目

- `knowledge-base/building-fire-protection/building-plane.md`（设备用房布置，L84-116）
- `materials/qimen-dunjia/mnemonics/建筑防火.md`（第19、20条，奇门遁甲 P23-24）
- `tools/extracted-vision/2026齐德龙消防11-齐门遁甲竖向-视觉版.ocr.txt`（防火门等级表：防排烟机房列于甲级组）
