---
date: 2026-08-16
source_qa: 设备用房门等级答疑中，用户（知识库维护者）明确强调"排烟机房应为甲级防火门"，要求记录并由 CC 确认后决定是否修正知识库
suggest_type: 存疑复核（用户强调）
status: pending
---

# 排烟机房防火门等级——用户强调应为甲级，需 CC 确认

## 建议内容

**用户立场（明确强调）**：附设在建筑内的**排烟机房（防烟排烟机房）**开向建筑内的门应为**甲级防火门**。用户要求记录此主张，并**由 CC 复核确认后**决定是否修正知识库 / 奇门遁甲口诀。

**支持"甲级"口味的现有材料**：
1. 奇门遁甲总结 P23-24（消防设备用房口诀"小气包乙级门"反向注释"其他甲级门"）及竖向防火门等级表，均将"排烟机房/防排烟机房"列入**甲级门**组
2. 2016 年综合真题第 85 题（人防工程场景）："排烟机房采用防火墙和常闭甲级防火门与其他场所隔开"被判定为**符合**规范要求（答案 DE，A 未列入不符合项），依据为人防规范 GB 50098

**与本知识库现行内容的冲突**：
- `knowledge-base/building-fire-protection/building-plane.md`（L110）现行写法：防烟排烟机房 = **乙级**防火门（属"其他设备房间"），依据 GB 50016-2014 第6.2.7条原文（讲义 1号书 防火篇 P143-154 原文："消防控制室和其他设备房间开向建筑内的门应采用乙级防火门"）
- GB 51251-2017（3号书设施篇）对送风机房/排烟机房仅要求"应设置在专用机房内，并应符合现行国家标准的规定"，未另立门等级，转引 GB 50016 第6.2.7条

**CC 需确认事项**：
1. 奇门遁甲总结 P23-24 原始页码中"排烟机房甲级门"是否为 OCR 误识 / 教材笔误，还是有意按人防或从严口径整理？
2. 民用建筑（GB 50016）与人防工程（GB 50098）两套口径是否需要分场景并存，而非互相覆盖？
3. 若确认民用建筑排烟机房应为甲级，请修正 `building-plane.md` 及口诀文件；若维持乙级，请在建议结论中注明"民用=乙级、人防=甲级"的场景区分，供用户记忆时参考

## 拟写入位置

- `knowledge-base/building-fire-protection/building-plane.md`（L104-116 设备用房表，待 CC 定夺后修订或加注）
- `materials/qimen-dunjia/mnemonics/建筑防火.md`（第19、20条，奇门遁甲 P23-24）

## 拟依据规范条文

- GB 50016-2014 第6.2.7条（民用建筑：其他设备房间→乙级，现行口径）
- GB 50098 人防工程设计防火规范（人防工程排烟机房→甲级，2016综合真题85题佐证）
- GB 51251-2017 第3.3.5条、第4.4.5条（转引现行国标，未另定门等级）

## 相关已收录条目

- `knowledge-base/building-fire-protection/building-plane.md`（设备用房布置，L84-116）
- `materials/qimen-dunjia/mnemonics/建筑防火.md`（第19、20条）
- `tools/extracted-vision/2026齐德龙消防11-齐门遁甲竖向-视觉版.ocr.txt`（防火门等级表）
- `tools/extracted/exam-2016年综合真题.txt`（第85题，人防工程排烟机房甲级门）
- 同日已提交：`wb-suggestions/pending/2026-08-16-02-防烟排烟机房防火门等级冲突复核.md`（本文件为补充，突出用户强调口径）
